<!DOCTYPE html>
<html  lang="en" dir="ltr" prefix="og: https://ogp.me/ns#">
  <head>
    <meta charset="utf-8" />
<script async src="https://www.googletagmanager.com/gtag/js?id=G-273DTKB5QW"></script>
<meta name="description" content="The device shortage list reflects the categories of devices the FDA has determined to be in shortage at this time." />
<meta name="dcterms.title" content="Medical Device Shortages List" />
<meta name="dcterms.creator" content="Center for Devices and Radiological Health" />
<meta name="dcterms.description" content="The device shortage list reflects the categories of devices the FDA has determined to be in shortage at this time." />
<meta name="dcterms.publisher" content="FDA" />
<meta name="dcterms.type" content="Article" />
<meta name="dcterms.source" content="FDA" />
<meta property="og:site_name" content="U.S. Food and Drug Administration" />
<meta property="og:type" content="Article" />
<meta property="og:url" content="https://www.fda.gov/medical-devices/medical-device-supply-chain-and-shortages/medical-device-shortages-list" />
<meta property="og:title" content="Medical Device Shortages List" />
<meta property="og:description" content="The device shortage list reflects the categories of devices the FDA has determined to be in shortage at this time." />
<meta property="og:updated_time" content="Mon, 10/26/2026 - 00:00" />
<meta property="article:publisher" content="FDA" />
<meta property="article:published_time" content="Mon, 10/26/2026 - 15:22" />
<meta property="article:modified_time" content="Mon, 10/26/2026 - 00:00" />
<meta name="google-site-verification" content="tWxlDhm4ANdksJZPj7TBmHgNoMqZCnecPp0Aa2vC9XA" />
<meta name="twitter:card" content="summary_large_image" />
<meta name="twitter:site" content="@FDA" />
<meta property="twitter:description" content="The device shortage list reflects the categories of devices the FDA has determined to be in shortage at this time." />
<meta name="twitter:title" content="Medical Device Shortages List" />
<meta name="twitter:creator" content="@FDA" />
<meta name="MobileOptimized" content="width" />
<meta name="HandheldFriendly" content="true" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<script type="application/ld+json">{
    "@context": "https://schema.org",
    "@graph": [
        {
            "@type": "Article",
            "headline": "Medical Device Shortages List",
            "name": "Medical Device Shortages List",
            "description": "The device shortage list reflects the categories of devices the FDA has determined to be in shortage at this time.",
            "datePublished": "Mon, 10/26/2026 - 15:22",
            "dateModified": "Mon, 10/26/2026 - 00:00",
            "author": {
                "@type": "Organization",
                "name": "Center for Devices and Radiological Health"
            },
            "publisher": {
                "@type": "Organization",
                "name": "FDA"
            }
        }
    ]
}</script>
<meta property="og:image" content="https://www.fda.gov/themes/custom/preview/img/FDA-Social-Graphic.png" />
<meta name="twitter:image" content="https://www.fda.gov/themes/custom/preview/img/FDA-Social-Graphic.png" />
<link rel="icon" href="/themes/custom/preview/favicon.ico" type="image/vnd.microsoft.icon" />
<link rel="alternate" hreflang="en" href="https://www.fda.gov/medical-devices/medical-device-supply-chain-and-shortages/medical-device-shortages-list" />
<link rel="canonical" href="https://www.fda.gov/medical-devices/medical-device-supply-chain-and-shortages/medical-device-shortages-list" />
<link rel="shortlink" href="https://www.fda.gov/node/405600" />
<script src="/files/google_tag/production/google_tag.script.js?tnn5yj" defer></script>

    <title>Medical Device Shortages List | FDA</title>
    <link rel="stylesheet" media="all" href="/files/css/css_eK8g324EC2H65Epj0rcHWphsdBbFdB-sjJn18Po86QI.css?delta=0&amp;language=en&amp;theme=preview&amp;include=eJx1zkEOgzAMBMAPhebS_6CELMjFxGnsUPH7hh5KL5Wl1Ui7B08rEpnUkXJCtsgyrf7HTg81bD4GhSsVO-HlF5YYeFA7mPLiHs-GeoyNxhQMhaYV1V90nf0iQ_3FIWEOjW2o0CJZacefYRQxtRrK3c2dWaz3X7nzI_WfvG2SGuMN6YpTyw" />
<link rel="stylesheet" media="all" href="/files/css/css_qDCaHXycY0qvaIwmQaibUQ5RGHFr1MiWyknQUpvc46c.css?delta=1&amp;language=en&amp;theme=preview&amp;include=eJx1zkEOgzAMBMAPhebS_6CELMjFxGnsUPH7hh5KL5Wl1Ui7B08rEpnUkXJCtsgyrf7HTg81bD4GhSsVO-HlF5YYeFA7mPLiHs-GeoyNxhQMhaYV1V90nf0iQ_3FIWEOjW2o0CJZacefYRQxtRrK3c2dWaz3X7nzI_WfvG2SGuMN6YpTyw" />

    <script src="https://script.crazyegg.com/pages/scripts/0024/3700.js" async></script>
<script src="https://dap.digitalgov.gov/Universal-Federated-Analytics-Min.js?agency=HHS&amp;subagency=FDA&amp;sdor=fda.gov&amp;dclink=true" language="javascript" id="_fed_an_ua_tag"></script>

            <script>window.dataLayer = window.dataLayer || [];function gtag(){dataLayer.push(arguments)};gtag("js", new Date());gtag("set", "developer_id.dMDhkMT", true);gtag("config", "G-273DTKB5QW", {"groups":"default","page_placeholder":"PLACEHOLDER_page_location","allow_ad_personalization_signals":false});</script>
        
  </head>
  <body class="role-anonymous path-node page-node-type-article has-glyphicons">
      <div id="quicklinks" class="sr-only display-on-focus">
        <ul class="list-inline padding-left-3 padding-right-3">
          <li><a href="#main-content" class="btn btn-default margin-top-3" tabindex="1">Skip to main content</a></li>
          <li><a href="#search-form" class="btn btn-default margin-top-3" tabindex="1">Skip to FDA Search</a></li>
          <li><a href="#section-nav" class="btn btn-default margin-top-3" tabindex="1">Skip to in this section menu</a></li>
          <li><a href="#footer" class="btn btn-default margin-top-3" tabindex="1">Skip to footer links</a></li>
        </ul>   
      </div>    <noscript><iframe src="https://www.googletagmanager.com/ns.html?id=GTM-M95XGZW" height="0" width="0" style="display:none;visibility:hidden"></iframe></noscript>
      <div class="dialog-off-canvas-main-canvas" data-off-canvas-main-canvas>
       
  <div class="main-container container-fluid">     <div class="row">
                                                               


	
	<header class="lcds-header container-fluid" role="banner">
		                    
			<div class="row us-masthead">                            

				<div class="usa-banner col-xs-12">

					<img class="usa-banner__us-flag" src="/themes/custom/preview/assets/images/US_Flag.png" alt="U.S. flag" />

					<span>An official website of the United States government</span>

				    <a id="USMenuButton" class="collapsed" role="button" aria-expanded="false" aria-controls="USABannerMenu" href="#" data-toggle="collapse" data-target="#USABannerMenu">Here’s how you know <span class="toggle-indicator"> </span></a>

          			<div class="col-xs-12 collapse usa-banner__menu" id="USABannerMenu" aria-labelledby="USMenuButton">


						<div id="gov-banner" class="row usa-banner-content usa-grid usa-accordion-content" aria-hidden="true">
							      <div class="col-xs-12 col-sm-6 col-md-3">
							        <img class="usa-banner-icon usa-media_block-img" src="/themes/custom/preview/assets/images/icon-dot-gov.svg" alt="Dot gov" style="width:3em;">
									<div class="usa-media_block-body">
								      <p><strong>The .gov means it’s official.</strong><br>Federal government websites often end in .gov or .mil. Before sharing sensitive information, make sure you're on a federal government site.</p>
								    </div>
							      </div>
							      <div class="col-xs-12 col-sm-6 col-md-3">
							        <img class="usa-banner-icon usa-media_block-img" src="/themes/custom/preview/assets/images/icon-https.svg" alt="SSL" style="width:3em;">
							        <div class="usa-media_block-body">
								         <p><strong>The site is secure.</strong><br> The <strong>https://</strong> ensures that you are connecting to the official website and that any information you provide is encrypted and transmitted securely.</p>
							        </div>
							      </div>
						</div>
					</div>

				</div>
			</div> 			<div class="row fda-masthead">
			

							<div class="col-xs-4 col-md-8 fda-masthead__fda-logo"> 
					<a href="/" title="FDA Homepage">
            <picture>
              <!-- Set media breakpoint to value equivalent to $screen-md -->
              <source media="(min-width:992px)" srcset="/themes/custom/preview/assets/images/gov-fda-new-white.svg">
              <img src="/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg" height="40px" alt="U.S. Food and Drug Administration logo">
            </picture>
          </a>
       	</div>
				
        <div class="col-xs-8 col-md-4">
        <ul class="fda-masthead__item-list">
            <li>
                <button id="btn-search" class="btn btn-default btn-sm fda-masthead__btn-search" aria-expanded="false" aria-controls="search-form" title="Open search bar">
					<span class="fa fa-search" aria-hidden="true">&nbsp;</span>
			    	<span class="fda-masthead__btn-label">Search</span>
				</button>
            </li>
            <li>
                <button id="menu-btn" class="btn btn-default btn-sm fda-masthead__btn-menu collapsed" href="#primary-nav" data-toggle="collapse" aria-expanded="true">
                    <span class="fa fa-bars" aria-hidden="true">&nbsp;</span>
                    <span class="fda-masthead__btn-label">Menu</span>
                </button>
            </li>
        </ul>
		</div>
							
						<form class="fda-masthead__search sr-only" id="search-form" aria-hidden="true" role="search" action="/search" method="GET" accept-charset="UTF-8">
							<div class="search-popover" id="search-popover">
								<div class="input-group pull-right" id="search-group">
									<label class="sr-only" for="search-query">Search FDA</label>
									
									<input class="form-control search-input" tabindex="-1" id="search-query" name="s" aria-autocomplete="list" aria-haspopup="true" title="Enter the terms you wish to search for." placeholder="Search FDA"  type="text" /> 
									
									<span class="input-group-btn" id="input-group-btn">
										
										<button type="submit" type="button" class="btn btn-danger search-btn" id="search-btn" tabindex="-1" title="Search"><span class="fa fa-search" aria-hidden="true"><span class="sr-only">Submit search</span></span></button>

									</span>

								</div>
							</div>
																				
						</form>					

			</div> 
		<nav id="primary-nav" class="lcds-primary-nav row collapse">					<div class="col-md-5 col-lg-4">
						<section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
							<h2 class="lcds-primary-nav__group-heading">Featured</h2>
							<ul class="lcds-primary-nav__list lcds-primary-nav__list--featured">
								<li class="lcds-primary-nav__list-item"><a href="https://contact.fda.gov/report-problem?utm_medium=referral&utm_source=fda_gov_menu" title="Report a Problem with an FDA Regulated Product">Report a Product Problem</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/about-fda/contact-fda">Contact FDA</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/regulatory-information/search-fda-guidance-documents">FDA Guidance Documents</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/safety/recalls-market-withdrawals-safety-alerts">Recalls, Market Withdrawals and Safety Alerts</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/news-events/newsroom/press-announcements">Press Announcements</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/inspections-compliance-enforcement-and-criminal-investigations/compliance-actions-and-activities/warning-letters">Warning Letters</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/advisory-committees">Advisory Committees</a></li>
	                <li class="lcds-primary-nav__list-item"><a href="/fda-en-espanol">En Espa&#241ol</a></li>
							</ul>
						</section>
					</div>

					<div class="col-md-7 col-lg-8">
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Products</h2>
            <ul class="lcds-primary-nav__list">
							<li class="lcds-primary-nav__list-item"><a href="/food">Food</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/drugs">Drugs</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/medical-devices">Medical Devices</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/radiation-emitting-products">Radiation-Emitting Products</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/vaccines-blood-biologics">Vaccines, Blood, and Biologics</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/animal-veterinary">Animal and Veterinary</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/cosmetics">Cosmetics</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/tobacco-products">Tobacco Products</a></li>
            </ul>
          </section>
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Topics</h2>
            <ul class="lcds-primary-nav__list">
							<li class="lcds-primary-nav__list-item"><a href="/about-fda">About FDA</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/combination-products">Combination Products</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/regulatory-information">Regulatory Information</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/safety">Safety</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/emergency-preparedness-and-response">Emergency Preparedness</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/international-programs">International Programs</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/news-events">News and Events</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/training-and-continuing-education">Training and Continuing Education</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/inspections-compliance-enforcement-and-criminal-investigations">Inspections and Compliance</a></li>
							<li class="lcds-primary-nav__list-item"><a href="/science-research">Science and Research</a></li>
            </ul>
          </section>
          <section class="lcds-primary-nav__group lcds-primary-nav__group--bordered">
            <h2 class="lcds-primary-nav__group-heading">Information For</h2>
            <ul class="lcds-primary-nav__list">
	            <li class="lcds-primary-nav__list-item"><a href="/consumers">Consumers</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/patients">Patients</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/industry">Industry</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/health-professionals">Health Professionals</a></li>
	            <li class="lcds-primary-nav__list-item"><a href="/federal-state-local-tribal-and-territorial-officials">Federal, State and Local Officials</a></li>
            </ul>
          </section>
					</div>
	      </nav>
    </header>

<div class="col-xs-12 block-prev-message">
	<div data-drupal-messages-fallback class="hidden"></div>

</div>

                              
                                                                     <section id="block-entityviewcontent-15" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
    <ol class="lcds-breadcrumb visible-md visible-lg">
          <li >
                  <a href="/">Home</a>
              </li>
          <li >
                  <a href="/medical-devices">Medical Devices</a>
              </li>
          <li >
                  <a href="/medical-devices/medical-device-safety">Medical Device Safety</a>
              </li>
          <li >
                  <a href="/medical-devices/medical-device-safety/medical-device-supply-chain-and-shortages">Medical Device Supply Chain and Shortages</a>
              </li>
          <li >
                  <a class="current-link">Medical Device Shortages List</a>
              </li>
      </ol>




<ol class="lcds-breadcrumb visible-sm visible-xs">
  <li>
    <a href="/medical-devices/medical-device-safety/medical-device-supply-chain-and-shortages" title="Medical Device Supply Chain and Shortages">
     Medical Device Supply Chain and Shortages
    </a>
  </li>
</ol>

  </section>

<section id="block-entityviewcontent" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      
<div class="lcds-section-nav-container hidden-md hidden-lg">
<a class="lcds-button--expandable collapsed hidden-md hidden-lg" data-toggle="collapse" href="#section-nav" >In this section</a>

<nav id="section-nav" class="lcds-card lcds-section-nav lcds-section-nav hidden-md hidden-lg collapse">

    <ul class="lcds-section-nav__list">

      <li>

              <a href="/medical-devices/medical-device-safety/medical-device-supply-chain-and-shortages" title="Medical Device Supply Chain and Shortages" class="lcds-section-nav__section-link lcds-section-nav__link lcds-section-nav__parent-link visible-xs-block visible-sm-block">
                                        Medical Device Supply Chain and Shortages
                    </a>

                        <div class="views-element-container form-group"><div class="view view-in-this-section view-id-in_this_section view-display-id-block_5 js-view-dom-id-9d612df8f775210a9953ddf469b418306ff7e41648d44c35c4a25893cc8cd15f">
  
    
      
  
      <div>
  
  <ul class="lcds-section-nav__section-link__active lcds-section-nav__list">

          <li><a href="/medical-devices/medical-device-supply-chain-and-shortages/medical-device-shortages-list" class="lcds-section-nav__link">Medical Device Shortages List</a></li>
          <li><a href="/medical-devices/medical-device-supply-chain-and-shortages/supply-and-shortages-medical-devices-frequently-asked-questions" class="lcds-section-nav__link">Supply and Shortages of Medical Devices: Frequently Asked Questions</a></li>
          <li><a href="/medical-devices/medical-device-supply-chain-and-shortages/506j-device-list" class="lcds-section-nav__link">506J Device List</a></li>
          <li><a href="/medical-devices/medical-device-supply-chain-and-shortages/notify-fda-about-medical-device-supply-issue" class="lcds-section-nav__link">Notify the FDA About a Medical Device Supply Issue</a></li>
    
  </ul>

</div>


  
          </div>
</div>


                        <div class="views-element-container form-group"><div class="view view-in-this-section-sub view-id-in_this_section_sub view-display-id-block_2 js-view-dom-id-07918787ffdd3301481eb59d50788ec809b9486f33f67fd137b414ee45c116eb">
  
    
      
  
          </div>
</div>


      </li>

    </ul>

</nav>
</div>

  </section>






                                
      <main>

                                 <article id="main-content" class="article main-content container-fluid" role="article">
          
                                                                <header class="row content-header">
                         <section id="block-entityviewcontent-2" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      <div class="col-sm-12 col-md-8 col-md-offset-2">

  
    
  <h1 class="content-title text-center">Medical Device Shortages List</h1>
  
  	</div>

  </section>






                      </header>
                              
                                                          
                              <aside class="col-md-2" role="complementary">
                  <section id="block-entityviewcontent-3" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

        <div class="region region-">                    <nav id="section-nav"class="lcds-card lcds-section-nav lcds-section-nav--side hidden-xs hidden-sm">
        <ul class="lcds-section-nav__list lcds-section-nav--side__list">
          <li>

                        <a href="/medical-devices/medical-device-safety/medical-device-supply-chain-and-shortages" class="lcds-section-nav__link lcds-section-nav--side__link lcds-section-nav__parent-link lcds-section-nav--side__parent-link">
                                              Medical Device Supply Chain and Shortages
                          </a>

            
                            <div class="views-element-container form-group"><div class="view view-in-this-section view-id-in_this_section view-display-id-block_4 js-view-dom-id-428f638c7622dcc070b5c6a466deebafcc1958d7e13ec077611e123c69009236">
  
    
      
  
      <div class="item-list">
  
  <ul class="lcds-section-nav__active lcds-section-nav__list lcds-section-nav--side__list">

          <li><a href="/medical-devices/medical-device-supply-chain-and-shortages/medical-device-shortages-list" class="lcds-section-nav__link lcds-section-nav--side__link">Medical Device Shortages List</a></li>
          <li><a href="/medical-devices/medical-device-supply-chain-and-shortages/supply-and-shortages-medical-devices-frequently-asked-questions" class="lcds-section-nav__link lcds-section-nav--side__link">Supply and Shortages of Medical Devices: Frequently Asked Questions</a></li>
          <li><a href="/medical-devices/medical-device-supply-chain-and-shortages/506j-device-list" class="lcds-section-nav__link lcds-section-nav--side__link">506J Device List</a></li>
          <li><a href="/medical-devices/medical-device-supply-chain-and-shortages/notify-fda-about-medical-device-supply-issue" class="lcds-section-nav__link lcds-section-nav--side__link">Notify the FDA About a Medical Device Supply Issue</a></li>
    
  </ul>

</div>


  
          </div>
</div>


                            <div class="views-element-container form-group"><div class="view view-in-this-section-sub view-id-in_this_section_sub view-display-id-block_1 js-view-dom-id-84244021db387ea16ac2b0bd726b1d80fb091198107a17097d4cb9b1aa431449">
  
    
      
  
          </div>
</div>


          </li>
        </ul>
      </nav>    </div>

  </section>


                </aside>
              
                                                          
              <div class="col-md-8" role="main">

                            
                            
                            
                            
                                              
  
<p></p><div class="callout">
	<p><strong>Update: October 26, 2026</strong></p><p>The FDA is updating the medical device shortage list (MDSL) by removing angiographic control syringes with rotating adapters (product code DXT), and adding implantable gastric electrical stimulation systems (product code LNQ) and discontinuances reported since June 2026.</p><p>
</p></div>
<p>The FDA publishes a device shortage list to provide transparency to the public, particularly those who use or purchase medical devices. Section 506J of the Federal Food, Drug, and Cosmetic Act (FD&amp;C Act) requires the FDA to maintain a publicly available, up-to-date list of the devices determined to be in shortage. The medical device shortage list reflects the categories of devices the FDA has determined to be in shortage. The presence of a device type on this list does not necessarily indicate that patient care has been affected. In addition, the FDA provides a list of medical devices for which the FDA has been notified that manufacturing has been permanently discontinued.</p><p>The <a href="/about-fda/cdrh-offices/office-supply-chain-resilience" data-entity-type="node" data-entity-uuid="2e31247d-adec-419a-aaaa-51520861de59" data-entity-substitution="canonical" title="Office of Supply Chain Resilience">Office of Supply Chain Resilience</a>&nbsp;is responsible for managing CDRH's activities to anticipate and prevent disruptions to the supply chain for medical devices, including managing the medical Device Shortage List and the Discontinuance List.</p><h2>On this page:</h2><ul><li><a href="#shortage">Device Shortage List</a></li><li><a href="#discontinuance">Device Discontinuance List</a></li><li><a href="#how">How the FDA Determines What Devices are in Shortage</a></li></ul><h2>Related pages:</h2><ul><li><a href="/medical-devices/medical-device-safety/medical-device-supply-chain-and-shortages" data-entity-type="node" data-entity-uuid="3301dff4-3e49-4e1f-86f8-33944c462c2a" data-entity-substitution="canonical" title="Medical Device Supply Chain Notifications During the COVID-19 Pandemic">Medical Device Supply Chain and Shortages&nbsp;</a></li><li><a href="https://fdaprod.secure.force.com/shortages/">Notify the FDA About an Interruption or Permanent Discontinuance in Device Manufacturing (506J Notification)</a></li><li><a href="/medical-devices/medical-device-supply-chain-and-shortages/supply-and-shortages-medical-devices-frequently-asked-questions" data-entity-type="node" data-entity-uuid="07ba1f29-219d-422b-91c4-fef248c46460" data-entity-substitution="canonical" title="Supplies of Medical Devices for COVID-19: Frequently Asked Questions">Supply and Shortages of Medical Devices: Frequently Asked Questions</a></li><li><a href="/media/156980/download?attachment" data-entity-type="media" data-entity-uuid="7cec9677-3138-4193-8ae6-22d93d54e414" data-entity-substitution="media_download" title="Fact Sheet: Mitigating and Preventing Medical Device Shortages and Prioritizing Public Health">Fact Sheet: Mitigating and Preventing Medical Device Shortages and Prioritizing Public Health</a></li><li><a href="/medical-devices/medical-device-supply-chain-and-shortages/notify-fda-about-medical-device-supply-issue" data-entity-type="node" data-entity-uuid="df08038d-4e39-428e-bc05-d80203f162b6" data-entity-substitution="canonical" title="Contact the FDA About a Medical Device Supply Chain Issue">Notify the FDA About a Medical Device Supply Chain Issue</a></li></ul><hr><h2><a class="ck-anchor" id="shortage"></a>Device Shortage List</h2><p>Categories of devices that are currently on the MDSL:</p><div class="lcds-datatable lcds-datatable--ckeditor table-responsive"><table class="table" aria-readonly="true" data-excel-button="true" data-order="[ 0, &quot;desc&quot; ]" data-paging="true" data-searching="true" role="grid"><thead><tr role="row"><th scope="col">Category</th><th scope="col">Product Code (Description)</th><th scope="col">Availability and Estimated Shortage Duration</th><th scope="col">Additional Information</th><th scope="col">Reason for Interruption (per 506J)</th><th scope="col">Date (YYYY/MM/DD)</th></tr></thead><tbody><tr><td>Neurology – Neurosurgical, Neurointerventional and Neurodiagnostic Devices</td><td><strong>HBA</strong> (Neurosurgical pattie)</td><td>Estimated through Q4 2026</td><td>Neurosurgical patties, sponges &amp; strip products are in shortage. The FDA has issued a <a href="/medical-devices/letters-health-care-providers/disruptions-availability-neurosurgical-patties-sponges-and-strips-letter-health-care-providers" data-entity-type="node" data-entity-uuid="b6b33db0-c557-4e7e-b544-4b0888fe7b74" data-entity-substitution="canonical" title="Disruptions in Availability of Neurosurgical Patties, Sponges, and Strips - Letter to Health Care Providers">Letter to Health Care Providers</a> to provide recommendations to health care providers and facilities that use neurosurgical patties.</td><td><ul><li>Shortage or discontinuance of a component, part or accessory of the device.</li></ul></td><td>2026/05/06 initial</td></tr><tr><td>General &amp; Plastic Surgery – General Surgery Devices</td><td><strong>KNW</strong> (Instrument Biopsy)</td><td>Estimated through Q1 2027</td><td>Stereotactic breast biopsy needles are in shortage. The FDA has issued a <a href="/medical-devices/letters-health-care-providers/disruptions-availability-breast-biopsy-needles-letter-health-care-providers" data-entity-type="node" data-entity-uuid="247cc8b5-6c19-4a9b-b65b-e1da4b6f2bdc" data-entity-substitution="canonical" title="Disruptions in Availability of Breast Biopsy Needles - Letter to Health Care Providers ">Letter to Health Care Providers</a> to provide recommendations for consideration when implementing conservation strategies.</td><td><ul><li>Shortage or discontinuance of a component, part, or accessory of the device.</li></ul></td><td><p>2026/03/13 Initial</p><p>2026/06/16<br>Reverified</p></td></tr><tr><td>General &amp; Plastic Surgery - Surgical and Infection Control Devices</td><td><strong>GEI</strong> (Electrosurgical, Cutting &amp; Coagulation &amp; Accessories)</td><td>Estimated through Q1 2027</td><td>To provide recommendations to health care providers and facilities that use endoscopic vessel harvesting devices, the FDA is providing a <a href="/medical-devices/letters-health-care-providers/safety-and-availability-concerns-vasoview-hemopro-endoscopic-vessel-harvesting-systems-letter-health" data-entity-type="node" data-entity-uuid="07dccc2c-fda1-45b9-a01d-bd9b5a97f41b" data-entity-substitution="canonical" title="Safety and Availability Concerns with VasoView HemoPro Endoscopic Vessel Harvesting Systems - Letter to Health Care Providers">Letter to Health Care Providers</a></td><td><ul><li>Shortage or discontinuance of a component, part, or accessory of the device.</li></ul></td><td><p>2024/11/15 Initial</p><p>2025/07/16 Reverified</p><p>2026/03/13<br>Reverified</p><p>2026/06/16<br>Reverified</p></td></tr><tr><td>Cardiovascular - Circulatory Support, Structural and Vascular Devices</td><td><strong>BYS </strong>(Oxygenator, Long Term Support Greater Than 6 Hours)</td><td>Estimated through Q1 2027</td><td>Oxygenator devices intended for extracorporeal circulation are in shortage.</td><td><ul><li>Shortage or discontinuance of a component, part or accessory of the device.&nbsp;</li></ul></td><td><p>2023/09/11 Initial</p><p>2025/07/16 Reverified</p><p>2026/03/13<br>Reverified</p><p>2026/06/16<br>Reverified</p></td></tr><tr><td>Cardiovascular - Circulatory Support, Structural and Vascular Devices</td><td><strong>DTZ</strong>&nbsp;(Oxygenator, Cardiopulmonary Bypass)</td><td>Estimated through Q1 2027</td><td>Oxygenator devices intended for extracorporeal circulation are in shortage.</td><td><ul><li>Shortage or discontinuance of a component, part or accessory of the device.&nbsp;</li></ul></td><td><p>2023/09/11 Initial</p><p>2025/07/16 Reverified</p><p>2026/03/13<br>Reverified</p><p>2026/06/16<br>Reverified</p></td></tr><tr><td>Gastroenterology/Urology — Renal, Gastrointestinal, Obesity and Transplant Devices</td><td><strong>LNQ</strong> (Intestinal Stimulator)</td><td>Estimated through Q4 2027</td><td>Implantable gastric electrical stimulation systems are in shortage.</td><td><ul><li>Shortage or discontinuance of a component, part or accessory of the device.</li></ul></td><td>2026/10/26 Initial</td></tr></tbody></table></div><h2><a class="ck-anchor" id="discontinuance"></a>Discontinuance List</h2><p>As part of the list required to be established and maintained pursuant to section 506J(g) of the FD&amp;C Act, the FDA is providing a separate, publicly available, up-to-date list of the devices that the FDA has been informed by the applicable manufacturer have been permanently discontinued. The FDA will update this list when it receives additional information regarding device discontinuances.</p><p>Categories of devices on the Discontinuance List are:</p><ul><li>Anesthesiology</li><li>Cardiovascular</li><li>Clinical Chemistry</li><li>Dental</li><li>Gastroenterology/Urology</li><li>General &amp; Plastic Surgery</li><li>General Hospital</li><li>Hematology</li><li>Microbiology</li><li>Obstetrics/Gynecology</li><li>Orthopedic</li><li>Radiology</li></ul><p><a href="https://web.archive.org/web/20251224005704/https:/www.fda.gov/medical-devices/medical-device-supply-chain-and-shortages/medical-device-shortages-list">Discontinuances reported from 2020-2024 (archived)</a></p><div class="lcds-datatable lcds-datatable--ckeditor table-responsive"><table class="table" aria-readonly="true" data-excel-button="true" data-order="[ 0, &quot;desc&quot; ]" data-paging="true" data-searching="true" role="grid"><thead><tr role="row"><th scope="col">Date Posted</th><th>Category</th><th scope="col">Product Code</th><th scope="col">Manufacturer Name</th><th scope="col">Device Trade Name</th><th scope="col">Reason for Discontinuance</th></tr></thead><tbody><tr><td>10/26/2026</td><td>HEMATOLOGY - Immunology and Hemotology Devices</td><td>GKZ&nbsp; (COUNTER, DIFFERENTIAL CELL)</td><td>Abbott Laboratories</td><td>CELL-DYN Sapphire Systems (Model/Catalog # 08H00-01; 08H00-03)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>10/26/2026</td><td>HEMATOLOGY - Immunology and Hemotology Devices</td><td>GKZ&nbsp; (COUNTER, DIFFERENTIAL CELL)</td><td>Abbott Laboratories</td><td>CELL-DYN Immuno PLT (CD61) Reagent (Model/Catalog # 03H05-01)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>10/26/2026</td><td>HEMATOLOGY - Immunology and Hemotology Devices</td><td>GKZ&nbsp; (COUNTER, DIFFERENTIAL CELL)</td><td>Abbott Laboratories</td><td>CELL-DYN Immuno T-Cell (CD3/4/8) Reagents (Model/Catalog # 07H22-01)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>10/26/2026</td><td>MICROBIOLOGY - Microbiology Devices</td><td>QOF (MULTI-TARGET RESPIRATORY SPECIMEN NUCLEIC ACID TEST INCLUDING SARS-COV-2 AND OTHER MICROBIAL AGENTS)&nbsp;</td><td>BioFire Diagnostics, LLC</td><td>BIOFIRE SPOTFIRE Respiratory (R) Panel; BIOFIRE SPOTFIRE Respiratory (R) Panel Mini (Model/Catalog # 424461; 424589)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Coronary &amp; Peripheral Interventional Devices</td><td>DQY (CATHETER, PERCUTANEOUS)</td><td>Abbott Medical</td><td>CPS DIRECT (Model/Catalog # 410175)</td><td>Discontinuance of the manufacture of the device; Abbott will no longer manufacture this product.&nbsp; Comparable product remains on market.</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Coronary &amp; Peripheral Interventional Devices</td><td>DQY (CATHETER, PERCUTANEOUS)</td><td>Abbott Medical</td><td>CPS DIRECT (Model/Catalog # 410214)</td><td>Discontinuance of the manufacture of the device; Abbott will no longer manufacture this product.&nbsp; Comparable product remains on market.</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Coronary &amp; Peripheral Interventional Devices</td><td>DQY (CATHETER, PERCUTANEOUS)</td><td>Abbott Medical</td><td>CPS DIRECT (Model/Catalog # 410217)</td><td>Discontinuance of the manufacture of the device; Abbott will no longer manufacture this product.&nbsp; Comparable product remains on market.</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Coronary &amp; Peripheral Interventional Devices</td><td>DQY (CATHETER, PERCUTANEOUS)</td><td>Abbott Medical</td><td>CPS DIRECT (Model/Catalog # 410218)</td><td>Discontinuance of the manufacture of the device; Abbott will no longer manufacture this product.&nbsp; Comparable product remains on market.</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Coronary &amp; Peripheral Interventional Devices</td><td>DQY (CATHETER, PERCUTANEOUS)</td><td>Abbott Medical</td><td>CPS DIRECT (Model/Catalog # 410224)</td><td>Discontinuance of the manufacture of the device; Abbott will no longer manufacture this product.&nbsp; Comparable product remains on market.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAT (CANNULA, NASAL, OXYGEN)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Composite Respiratory Kit (SKU # 799)</td><td>Discontinuance of the manufacture of the device; The device has not been commercially distributed in the US for an extended period.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCK (ANALYZER, GAS, CARBON-DIOXIDE, GASEOUS-PHASE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Single-use Colormetric CO2 detector (FloCap) (SKU # R500P21)</td><td>Discontinuance of the manufacture of the device; The device is being discontinued as part of ongoing portfolio lifecycle management and product optimization activities. Customers will be transitioned to available alternative products where applicable. The identified substitute for this product is SKU 562134.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCK (ANALYZER, GAS, CARBON-DIOXIDE, GASEOUS-PHASE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Single-use Colormetric etCO2 detector - Adult (Regular) (MaxCap) (SKU # R500P30)</td><td>Discontinuance of the manufacture of the device; The device is being discontinued as part of ongoing portfolio lifecycle management and product optimization activities. Customers will be transitioned to available alternative products where applicable. The identified substitute for this product is SKU 562134.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCK (ANALYZER, GAS, CARBON-DIOXIDE, GASEOUS-PHASE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>MaxCap - Pediatric (SKU # R500P31)</td><td>Discontinuance of the manufacture of the device; The device is being discontinued as part of ongoing portfolio lifecycle management and product optimization activities. Customers will be transitioned to available alternative products where applicable. The identified substitute for this product is SKU 562135.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCK (ANALYZER, GAS, CARBON-DIOXIDE, GASEOUS-PHASE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>MaxCap - Neonatal (SKU # R500P32)</td><td>Discontinuance of the manufacture of the device; Discontinued due to limited availability of a required component material needed to support continued production. Competitive alternatives are available in the marketplace.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCK (ANALYZER, GAS, CARBON-DIOXIDE, GASEOUS-PHASE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>FloCap (SKU # R500P21-001)</td><td>Discontinuance of the manufacture of the device; Discontinued due to supplier discontinuation of a required component material with no available alternative source. Competitive alternatives are available in the marketplace.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAF (NEBULIZER (DIRECT PATIENT INTERFACE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Customed Nebulizer Kit (SKU # 1004391)</td><td>Discontinuance of the manufacture of the device; The device has not been commercially distributed in the US for an extended period.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAF (NEBULIZER (DIRECT PATIENT INTERFACE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Customed VixOne Super Spike Nebulizer Mask Kit (SKU # 1004582)</td><td>Discontinuance of the manufacture of the device; The device has not been commercially distributed in the US for an extended period.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAF (NEBULIZER (DIRECT PATIENT INTERFACE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>VixOneTM Nebulizer (Individually Bagged- Reusable) (SKU # 205)</td><td>Discontinuance of the manufacture of the device; The device has not been commercially distributed in the US for an extended period.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAF (NEBULIZER (DIRECT PATIENT INTERFACE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>VixOne Nebulizer 7' Tubing (SKU # 233)</td><td>Discontinuance of the manufacture of the device; The device has not been commercially distributed in the US for an extended period.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAF (NEBULIZER (DIRECT PATIENT INTERFACE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>VixOne Nebulizer, WO/Tubing (SKU # 223)</td><td>Discontinuance of the manufacture of the device; The device has not been commercially distributed in the US for an extended period.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAF (NEBULIZER (DIRECT PATIENT INTERFACE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>VixOneTM Nebulizer with Pediatric Aerosol/Oxygen/Non-Rebreather Mask (SKU # 325)</td><td>Discontinuance of the manufacture of the device; The device has not been commercially distributed in the US for an extended period.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAF (NEBULIZER (DIRECT PATIENT INTERFACE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pedi-Neb Nasal Nebulizer (SKU # 3655PN-612)</td><td>Discontinuance of the manufacture of the device; The device has not been commercially distributed in the US for an extended period.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BSR (STYLET, TRACHEAL TUBE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>INFANT MALLEABLE STYLETTE S/S (SKU # 9-0207-01)</td><td>Discontinuance of the manufacture of the device; lack of recent production and market activity</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BSR (STYLET, TRACHEAL TUBE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>ADULT MALLEABLE STYLETTE S/S (SKU # 9-0207-03)</td><td>Discontinuance of the manufacture of the device; lack of recent production and market activity</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Atellica® VTR Syringes (Model/Catalog # 11561340, 11561341, 11561342, 11561343, 11561344, 11561345, 11561346, 11561347, 11561348, 11561349, 11561350, 11561351, 11561352)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 1cc Syringe (Model/Catalog # 3100</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 1cc Syringe, 3cc Waste syringe 25u BH (Model/Catalog # 3100-20)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 1cc Syringe 25u BH (Model/Catalog # 3100-25, 3100-28)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 1cc Syringe Blunt Tip Cannula, 25u BH (Model/Catalog # 3100-30)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset Syringe with Sheathed Blunt Tip Cannula with ~15 Balanced Heparin (Model/Catalog # 3100-31)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 1cc Syringe 23g x 1" (.6 x 25mm) Q-Cork, 25u Balanced Heparin (Model/Catalog # 3103)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 1cc Syringe 23g x 1" (.6 x 25mm) Q-Cork, 25u Balanced Heparin (Chinese Labels) (Model/Catalog # 3103+)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 1cc syringe 23g x 1" (.6 x 25mm) Safety Tip 25u BH (Model/Catalog # 3103-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 1cc Syringe 25g x 5/8" (.5 x 15.9mm Q-Cork) 25u Balanced Heparin (Model/Catalog # 3105)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 1cc Syringe 25g x 5/8" (.5 x 15.9mm Q-Cork) 25u Balanced Heparin (Chinese Labels) (Model/Catalog # 3105+)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 1cc syringe 25g x 5/8" (.5 x 15.9mm) Safety Tip 25u BH (Model/Catalog # 3105-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Modified Kit, Pulset 1cc syringe 25g x 5/8"&nbsp; Safety Tip 25u balanced heparin (Model/Catalog # 3165-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Full Kit, Pulset 1cc Syringe 25g x 5/8" (.5 x 15.9mm) Q-Cork, 25u Balanced Heparin (Model/Catalog # 3173-14)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Full Kit Pulset, 1cc Syringe 25g x 5/8" Crickett 25u BH (Model/Catalog # 3173-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Cord Gas Kit with Safety Tip&nbsp;<br>1cc syringe 22g x 1" Safety Tip&nbsp;&nbsp;<br>~15u balanced heprin (Model/Catalog # 3182-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe Q-Cork 25u BH (Model/Catalog # 3300)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line, 3cc Syringe 5cc-6cc Waste syringe 25u BH (Model/Catalog # 3300-21)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 3cc Syringe 50u Balanced Heparin (Model/Catalog # 3300-24)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 3cc Syringe 25u BH (Model/Catalog # 3300-25)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 3cc Syringe 23g x 1" (.6 x 25mm) Q-Cork 25u BH (Model/Catalog # 3300-26)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 3cc Syringe Blunt Tip, 25 BH (Model/Catalog # 3300-30)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3CC Syringe, A-Line, Blunt Tip w/protective sheath, 25 U BH (Model/Catalog # 3300-31)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe 22g x 1" (.7 x 25mm) Q-Cork, 25u BH (Chinese Labels) (Model/Catalog # 3302+)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc syringe 22g x 1" (.7 x 25mm) Q-Cork 50u Balanced Heparin (Model/Catalog # 3302-50)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3CC Syringe, 22G X 1 (Model/Catalog # 3302-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe 23g x 1" (.6 x 25mm) Crickett, 25u Balanced Heparin (Chinese Labels) (Model/Catalog # 3302-95+)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset, 3cc Syringe 22g x 1" (.7 x 25mm) Crickett 25u Balanced Heparin (Model/Catalog # 3302-95S)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe 23g x 1" (.6 x 25mm) Q-Cork 25 u Balanced Heparin (Model/Catalog # 3303)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe 23g x 1" (.6 x 25mm) Q-Cork 25 u Balanced Heparin (Chinese Labels) (Model/Catalog # 3303+)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe 23g x 1" Q-Cork 50u Balanced Heparin (Model/Catalog # 3303-50)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3CC Syringe, 23G X 1" (0.6 X 25 MM), Safety Tip, 25U BH (Model/Catalog # 3303-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe 23g x 1" (.6 x 25mm) Crickett 25u Balanced Heparin (Chinese Labels) (Model/Catalog # 3303-95+)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe 22g x 1" (.7 x 25mm) Safety Tip 50u BH (Model/Catalog # 3312-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe 23g x 1" (.6 x 25mm) Safety Tip 50u BH (Model/Catalog # 3313-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 3cc Syringe, 22g x 1" (.7 x 25mm) Safety Tip 50u BH (Model/Catalog # 3332-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 3cc syringe, 23g x 1" (.6 x 25mm) Safety Tip 50u BH (Model/Catalog # 3333-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Mod Kit, Pulset 3cc Syringe 22g x 1" (.7 x 25mm) Safety 25u Balanced Heparin (Model/Catalog # 3362-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Mod Kit, Pulset 3cc Syringe 23g x 1" (.6 x 25mm) Safety Tip 25u Balanced Heparin (Model/Catalog # 3363-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Full Kit, Pulset 3cc Syringe 23g x 1" (.6 x 25mm) safety Tip 25u Balanced Heparin (Model/Catalog # 3373-91)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>A-Line 5cc-6cc syringe 25u BH (Model/Catalog # 3500-25)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe (Model/Catalog # 3600)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBT (ARTERIAL BLOOD SAMPLING KIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Pulset 3cc Syringe (No Heparin)&nbsp;<br>Pulset 1cc Syringe 15u balanced Heparin (Model/Catalog # 3600-20)</td><td>Discontinuance of the manufacture of the device; Exited market.&nbsp; &nbsp;Inital customer notification sent in October 2024.</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYE (ATTACHMENT, BREATHING, POSITIVE END EXPIRATORY PRESSURE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>PEP Accessory Kit (SKU # 0262)</td><td>Discontinuance of the manufacture of the device; Discontinued due to manufacturing discontinuation of a required component material with no available alternative source. Competitive alternatives are available in the marketplace.</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Cardiac Electrophysiology, Diagnostics, &amp; Monitoring Devices</td><td>LDD (DC-DEFIBRILLATOR, LOW-ENERGY, (INCLUDING PADDLES))</td><td>Remote Diagnostic Technologies Limited</td><td>Tempus LS-Manual (Model/Catalog # 00-3020)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Cardiac Electrophysiology, Diagnostics, &amp; Monitoring Devices</td><td>MHX (MONITOR, PHYSIOLOGICAL, PATIENT(WITH ARRHYTHMIA DETECTION OR ALARMS))</td><td>Remote Diagnostic Technologies Ltd</td><td>Tempus Pro (SKU # 867420; 867421; 867422; 867423)</td><td>Shortage or discontinuance of a component, part or accessory of the device; Discontinuance of the manufacture of the device; Discontinuance of internal software component and licenses</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI ENGLISH MACINTOSH 1 (Model/Catalog # 408001011)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI ENGLISH MACINTOSH 2 (Model/Catalog # 408001012)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI ENGLISH MACINTOSH 3 (Model/Catalog # 408001013)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI ENGLISH MACINTOSH 4 (Model/Catalog # 408001014)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI MILLER 0 (Model/Catalog # 408001015)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI MILLER 1 (Model/Catalog # 408001016)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI MILLER 2 (Model/Catalog # 408001017)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI MILLER 3 (Model/Catalog # 408001018)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI MILLER 4 (Model/Catalog # 408001019)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI WISCONSIN 2 (Model/Catalog # 408001020)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI WISCONSIN 3 (Model/Catalog # 408001021)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>BLADE MRI WISCONSIN 4 (Model/Catalog # 408001022)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>MRI STAND HANDLE (Model/Catalog # 408001001)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>HANDLE SHORT MRI (Model/Catalog # 408001002)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCW (LARYNGOSCOPE, RIGID)</td><td>Penlon Limited</td><td>Lithium Battery 2-pack, spares of Penlon Diamond MRI Laryngoscope (Model/Catalog # 408001004)</td><td>Discontinuance of the manufacture of the device; To correct a duplication of product ranges</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CBK (VENTILATOR, CONTINUOUS, FACILITY USE)</td><td>RESMED PTY LTD.</td><td>Astral 100/150 (Model/Catalog # 27001; 27001R; 27003; 27003R)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Circulatory Support, Structural and Vascular Devices</td><td>DSP (SYSTEM, BALLOON, INTRA-AORTIC AND CONTROL)</td><td>Datascope Corp.</td><td>Sensation 7 Fr. 34cc fiber-optic intra-aortic balloon (IAB) catheter (Model/Catalog # D684-00-0469-01U)</td><td>Discontinuance of the manufacture of the device; Challenge with receiving supplier materials</td></tr><tr><td>10/26/2026</td><td>CARDIOVASCULAR - Circulatory Support, Structural and Vascular Devices</td><td>DSP (SYSTEM, BALLOON, INTRA-AORTIC AND CONTROL)</td><td>Datascope Corp.</td><td>Sensation 7 Fr. 40cc fiber-optic intra-aortic balloon (IAB) catheter (Model/Catalog # D684-00-0470-01U)</td><td>Discontinuance of the manufacture of the device; Challenge with receiving supplier materials</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCK (ANALYZER, GAS, CARBON-DIOXIDE, GASEOUS-PHASE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>STAT-Check II (SKU # BT6003, SC500)&nbsp;</td><td>Discontinuance of the manufacture of the device; Strategic portfolio simplification</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CCK (ANALYZER, GAS, CARBON-DIOXIDE, GASEOUS-PHASE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>CO2 Indicator (SKU # CPRMCO2; SC200)</td><td>Discontinuance of the manufacture of the device; Strategic portfolio simplification</td></tr><tr><td>10/26/2026</td><td>ANESTHESIOLOGY - Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BZR (MIXER, BREATHING GASES, ANESTHESIA INHALATION)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Disposable Hyperinflation System, 1/2L Bag (Latex Free), 7' O2 and Pressure Lines (SKU # 900-000-603)</td><td>Discontinuance of the manufacture of the device; Strategic portfolio simplification</td></tr><tr><td>6/16/2026</td><td>GENERAL &amp; PLASTIC SURGERY - Plastic &amp; Reconstructive Surgery Devices</td><td>FTM</td><td>DSM Biomedical Inc</td><td>XCM Biologic® Tissue Matrix</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYX</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Tubing Swivel Connector For low pressure, not to exceed 10 psi. (SKU #: M833710)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYX</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>OXYGEN TUBING with 2 standard connectors, 25' (7.6 m), disposable (SKU #: M4250G-0)&nbsp;</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYX</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Salter Oxygen Tubing Connector (SKU #: M128583)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYG</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Mask (Adult)Medium Concentration (SKU #: 8115-0-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYG</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Adult Accu-flow® Entrainment Mask 24% with humidity cup (SKU #: 1050-7-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;SKU simplification -- AirLife offers alternative SKU 001363</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYG</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Comfort Face Tent with 72" Large Bore Tubing (SKU #: 1112-6-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYG</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Mask (Pediatric) Medium Concentration, 7" (2,1 m) supply tube, elastic strap fixation with female thread grip connector. (SKU #: 1122TG-7-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYG</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Mask (Pediatric).High Concentration partial rebreather, with 7" (2.1 m) supply tube, Elastic Strap Fixation. (SKU #: 1127-7-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;SKU simplification -- AirLife offers alternative SKU 001267U</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYG</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Mask (adult), Medium Concentration, 7" (2.1 m) supply tube, over-the-ear fixation (SKU #: 8005-7-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;SKU simplification -- AirLife offers alternative SKU 8110-7-50</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>KGB</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Mask (adult) High concentration non-rebreather, with safety vent. 7" (2.1 m) supply tube, over-the-ear fixation (SKU #: 8030-7-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;SKU simplification -- AirLife offers alternative SKU 001211U</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYF</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Percent-O2-Lock® Mask, (Adult) The Percent-O2-Lock® Mask is an air-entrainment oxygen valve. (SKU #: 8050-7-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYF</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>High Concentration partial rebreather, with 7" (2.1 m) supply tube, Elastic Strap Fixation. (SKU #: 8120-7-50)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>KGB</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Mask (Adult) with Foam Cushions. High Concentration non-rebreather, with 7" (2.1 m) supply tube, Elastic Strap fixation. (SKU #: 8140TLC-7-25)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>BYX</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Tubing Connector Barbed (TwinMed) (SKU #: 100243)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>ANESTHESIOLOGY - Division of Anesthesia, Respiratory, &amp; Sleep Devices</td><td>CAW</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Inline Water Trap for Oxygen Delivery (SKU #: 1002277)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.;The device has not been commercially distributed in the US for an extended period. Given the lack of recent production and market activity, the discontinuation is not anticipated to affect current supply chain or result in a device shortage.</td></tr><tr><td>6/16/2026</td><td>GASTROENTEROLOGY-UROLOGY - Renal, Gastrointestinal, Obesity &amp; Transplant Devices</td><td>KPO</td><td>Fresenius Medical Care Renal Therapies Group, LLC</td><td>NaturaLyte Dry Bicarbonate Concentrate (SKU #: 08-4400-1)</td><td>Discontinuance of the manufacture of the device;</td></tr><tr><td>6/16/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>GAP</td><td>Ethicon</td><td>PERMA-HAND Silk Suture (SKU #: D4655, 619H, D8085, D9984, M12T, M154T, D8600, D9474, D9580, D10136, 3622, D9747, 1690H, D6623, K9634G, D7328, D9892, D3851, DC460, 482T, D8467, D7877, 678H, 685H, 714G, K570H, D1882, K572H, K809H, K580H, A302H, D9551, C0125, C0135, C0145, D8552, D8551, D9489, D9442, D8986, D2194, D7525, K801H, K534H, D8342, D8264, D9991, M72T, 7729G, 7734G, K945G, &nbsp;M104T, D2484, D9119, SA64H, SA65H, M3T, M13T, 1984G K571H, 766G, 1675H, D8370)&nbsp;&nbsp;&nbsp;</td><td>&nbsp;Discontinuance of the manufacture of the device; Other reasons not listed above, description below.</td></tr><tr><td>6/16/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>GAM</td><td>Ethicon</td><td>VICRYL Suture (coated) (SKU # JTN0G)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.</td></tr><tr><td>6/16/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>GAM</td><td>Ethicon</td><td>VICRYL (polyglactin 910) Suture (Endoknot) (SKU # JK10G)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.</td></tr><tr><td>6/16/2026</td><td>TUBING, PRESSURE AND ACCESSORIES</td><td>BYX</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Oxygen Tubing Swivel Connector For low pressure, not to exceed 10 psi. (SKU #: M833710)</td><td>Discontinuance of the manufacture of the device; Other reasons not listed above, description below.</td></tr><tr><td>6/16/2026</td><td>CLASSIFIER, PROGNOSTIC, RECURRENCE RISK ASSESSMENT, RNA GENE EXPRESSION, BREAST CANCER</td><td>NYI</td><td>Veracyte, Inc.</td><td>Prosigna® Breast Cancer Prognostic Gene Signature Assay</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>6/16/2026</td><td>INSTRUMENTATION FOR CLINICAL MULTIPLEX TEST SYSTEMS</td><td>NSU</td><td>Veracyte, Inc.</td><td>Prosigna® Breast Cancer Prognostic Gene Signature Assay (Hardware)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYX (TUBING, PRESSURE AND ACCESSORIES)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>14' Oxygen Tubing with Elbow for Resuscitation Bags (SKU #: 3020062B)</td><td>Portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYX (TUBING, PRESSURE AND ACCESSORIES)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>7' Oxygen Tubing with Straight Connector for Resuscitation Bags (SKU #: 3020063B)</td><td>Portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYX (TUBING, PRESSURE AND ACCESSORIES)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>14' Oxygen Tubing with Straight Connector for Resuscitation Bags (SKU #: 3020064B)</td><td>Portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYX (TUBING, PRESSURE AND ACCESSORIES)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>7' Oxygen Tubing with Elbow and Tubing Tie for Resuscitation Bags (SKU #: 3020065B</td><td>Portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYX (TUBING, PRESSURE AND ACCESSORIES)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>7' Oxygen Tubing with Straight Connector and Tubing Tie for Resuscitation Bags (SKU #: 3020066B)</td><td>Portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>CAT (CANNULA, NASAL, OXYGEN)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Nasal Cannula (Adult) with 7’ (2.1 m) supply tube (SKU #: SO-1967)</td><td>Low sales</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>CAT (CANNULA, NASAL, OXYGEN)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>SUPPLY KIT (SKU #: SO-1997, SO-1998)</td><td>Portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>CCK (ANALYZER, GAS, CARBON-DIOXIDE, GASEOUS-PHASE)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Adult. EtCO2 Divided Nasal Cannula with CO2 male luer style connector. Adaptor 22 mm (I.D.) x 6 mm (O.D.) [ O2- 14’ (4.3 m) &amp; CO2 14' (4.3 m)] (SKU #: SO-1135)</td><td>Portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ALOHA NASAL PILLOWS. ALL SIZES KIT. 30/CS (SKU #: ALO100)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ALOHA NASAL PILLOWS, SMALL. 60/BX (SKU #: ALO121)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ALOHA NASAL PILLOWS, MEDIUM. 60/BX (SKU #: ALO123)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ALOHA NASAL PILLOWS, LARGE. 60/BX (SKU #: ALO125)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ALOHA HEADGEAR. 90/CS (SKU #: ALO130, ASP230)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ALOHA FRAME SYSTEM, SMALL. 30/CS (SKU #: ALO131)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ALOHA FRAME SYSTEM, MEDIUM. 30/CS (SKU #: ALO133)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ALOHA FRAME SYSTEM, LARGE. 30/CS (SKU #: ALO135)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ASPEN FULL FACE MASK. ALL SIZES KIT. 30/CS (SKU #: ASP200)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ASPEN FULL FACE MASK. SMALL. 30/CS (SKU #: ASP201)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ASPEN FULL FACE MASK. MEDIUM. 30/CS (SKU #: ASP203)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ASPEN FULL FACE MASK. LARGE. 30/CS (SKU #: ASP205)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ASPEN FULL CUSHION. SMALL. 30/CS (SKU #: ASP211)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ASPEN FULL CUSHION. MEDIUM. 30/CS (SKU #: ASP213)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>SunMed LLC (dba AirLife)</td><td>ASPEN FULL CUSHION. LARGE. 30/CS (SKU #: ASP215)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BSR (STYLET, TRACHEAL TUBE)</td><td>SunMed LLC (dba AirLife)</td><td>Vital Signs™ Endrotracheal Tube Stylet (SKU #: S1000NEU, S5000N, S3000N )</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BSR (STYLET, TRACHEAL TUBE)</td><td>SunMed LLC (dba AirLife)</td><td>Rigid Stylet (SKU #: VLS1060)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BTR (TUBE, TRACHEAL (W/WO CONNECTOR))</td><td>SunMed LLC (dba AirLife)</td><td>Tracheal Tube Oral/Nasal (SKU #: 8035UC, 8050UC, 8095C, 8100C)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYD (CONDENSER, HEAT AND MOISTURE (ARTIFICIAL NOSE))</td><td>SunMed LLC (dba AirLife)</td><td>AirLife™ HCH Hygroscopic Condenser Humidifier (SKU #: 5701EU, 5702EU, 5704EU, 5792VS)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYD (CONDENSER, HEAT AND MOISTURE (ARTIFICIAL NOSE))</td><td>SunMed LLC (dba AirLife)</td><td>AirLife™ Tracheostomy HCH Hygroscopic Condenser Humidifier (SKU #: 5705, 5706, 5701E)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYD (CONDENSER, HEAT AND MOISTURE (ARTIFICIAL NOSE))</td><td>SunMed LLC (dba AirLife)</td><td>AirLife™ Hygroscopic Condenser Humidifier (SKU #: 5722EU)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BYD (CONDENSER, HEAT AND MOISTURE (ARTIFICIAL NOSE))</td><td>SunMed LLC (dba AirLife)</td><td>Flex Heat and Moisture Exchanger (SKU #: 150, 151, 153)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZA (CONNECTOR, AIRWAY (EXTENSION))</td><td>SunMed LLC (dba AirLife)</td><td>Adapters/Connectors (SKU #: 7-SP5088, 7-5126)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology - Anesthesia, Respiratory, and Sleep Devices</td><td>BZD (VENTILATOR, NON-CONTINUOUS (RESPIRATOR))</td><td>Breas Medical, Inc.</td><td>Z1, Z2 (Catalog #s: 218000;218817;218917;717000;717116;717916;718000;718116;718120;718168;718169;718175;718216;718916; SKU #: 218000, 717000, 718000)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology – Anesthesia, Respiratory, and Sleep Devices</td><td>CAW (GENERATOR, OXYGEN, PORTABLE)</td><td>Baxter Healthcare Corporation</td><td>Life 2000 Ventilation System (Catalog #: BT-20-0011, BT-20-0007 BT-60-0013,BT-60-0014, BT-60-0015, BT-60-0016, BT-55-0003,BT-55-0005, BT-55-0006, BT-55-0034, BT-55-0035, BT-80-0005, MS-03-1597, BT-00-0001, MS-03-1837, MS-03-1511, MS-02-0178, MS-03-0019, BT-55-0031, MS-03-0772, BT-60-0010, BT-00-0030)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>Anesthesiology-Anesthesia, Respiratory, and Sleep Devices</td><td>BYX (TUBING, PRESSURE AND ACCESSORIES)</td><td>AirLife</td><td>Oxygen Tubing (SKU #: 1019-100)</td><td>Device on backorder (i.e., temporarily out of stock); Strategic product portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology-Anesthesia, Respiratory, and Sleep Devices</td><td>BYX (TUBING, PRESSURE AND ACCESSORIES)</td><td>AirLife</td><td>Oxygen Tubing 21 feet (6.4m) Crush Resistant Oxygen Tubing, Vynil Tipped and U/Connect-It Adapter (SKU #: 001304U)</td><td>Multiple equivalent products on the market.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology-Anesthesia, Respiratory, and Sleep Devices</td><td>BZA (CONNECTOR, AIRWAY (EXTENSION))</td><td>AirLife</td><td>Oxygen Swivel Connector (SKU #: 001841; 001842)</td><td>Strategic product portfolio simplification</td></tr><tr><td>3/13/2026</td><td>Anesthesiology-Anesthesia, Respiratory, and Sleep Devices</td><td>CAF (NEBULIZER (DIRECT PATIENT INTERFACE))</td><td>AirLife</td><td>Sidestream™ High-Efficiency Nebulizer (SKU #: 002173)</td><td>Previously discontinued by the former owner for business reasons.</td></tr><tr><td>3/13/2026</td><td>Anesthesiology-Anesthesia, Respiratory, and Sleep Devices</td><td>CAT (CANNULA, NASAL, OXYGEN)</td><td>AirLife</td><td>Patient Kit (SKU#: SO-1270-0)</td><td>Low commercial demand</td></tr><tr><td>3/13/2026</td><td>Cardiovascular - Circulatory Support, Structural and Vascular Devices</td><td>DWF (CATHETER, CANNULA AND TUBING, VASCULAR, CARDIOPULMONARY BYPASS)</td><td>Thoratec Switzerland GmbH</td><td>CENTRIMAG® 34FR DRAINAGE (VENOUS) CANNULA KIT (Catalog #: 201-50067)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Cardiovascular - Circulatory Support, Structural and Vascular Devices</td><td>DWF (CATHETER, CANNULA AND TUBING, VASCULAR, CARDIOPULMONARY BYPASS)</td><td>Thoratec Switzerland GmbH</td><td>CENTRIMAG® 24FR RETURN CANNULA KIT (Catalog #: 201-50068)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Cardiovascular - Circulatory Support, Structural and Vascular Devices</td><td>KFM (PUMP, BLOOD, CARDIOPULMONARY BYPASS, NON-ROLLER TYPE)</td><td>Maquet Cardiopulmonary GmbH</td><td>Rotaflow Centrifugal Pump With SOFTLINE Coating (Catalog #: 701047553; SKU # 1)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>Cardiovascular - Coronary and Peripheral Interventional Devices</td><td>DYB (INTRODUCER, CATHETER)</td><td>Endophys Technologies</td><td>Endophys Pressure Sensing Sheath Kit (Catalog/SKU #: PSS-10-0811200-SCN; PSS-10-0825200-SCN; PSS-30-0612200-SCN)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>Clinical Chemistry - Chemistry and Toxicology Devices</td><td>CEE (RADIOIMMUNOASSAY, THYROXINE-BINDING GLOBULIN)</td><td>Beckman Coulter</td><td>Access Thyroid Uptake Calibrators (Catalog #: 33815)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>Clinical Chemistry - Chemistry and Toxicology Devices</td><td>CEE (RADIOIMMUNOASSAY, THYROXINE-BINDING GLOBULIN)</td><td>Beckman Coulter</td><td>Access Thyroid Uptake (Catalog #: 33810)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>Clinical Chemistry – Chemistry and Toxicology Devices</td><td>GIM (TUBES, VACUUM SAMPLE, WITH ANTICOAGULANT)</td><td>Cardinal Health</td><td>(SKU# 8881225224)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Clinical Chemistry – Chemistry and Toxicology Devices</td><td>OOI (REAL TIME NUCLEIC ACID AMPLIFICATION SYSTEM)</td><td>NeuMoDx Molecular, Inc</td><td>NeuMoDx 288 Molecular System (Catalog #: [REF 500100])</td><td>Discontinuance of the manufacture of the device; Business Closure</td></tr><tr><td>3/13/2026</td><td>Clinical Chemistry – Chemistry and Toxicology Devices</td><td>OOI (REAL TIME NUCLEIC ACID AMPLIFICATION SYSTEM)</td><td>NeuMoDx Molecular, Inc</td><td>NeuMoDx 96 Molecular System (Catalog #: [REF 500200])</td><td>Discontinuance of the manufacture of the device; Business Closure</td></tr><tr><td>3/13/2026</td><td>Clinical Chemistry – Chemistry and Toxicology Devices</td><td>OOI (REAL TIME NUCLEIC ACID AMPLIFICATION SYSTEM)</td><td>Luminex Corp</td><td>ARIES System</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Clinical Chemistry – Chemistry and Toxicology Devices</td><td>OOI (REAL TIME NUCLEIC ACID AMPLIFICATION SYSTEM)</td><td>Luminex Corp</td><td>ARIES M1 System</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Dental – Dental and ENT Devices</td><td>LFD (SALIVA, ARTIFICIAL)</td><td>Recordati Rare Diseases, Inc.</td><td>Caphosol; Caphosol® Artificial Saliva</td><td>Requirements related to complying with good manufacturing practices; Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>Dental – Dental and ENT Devices</td><td>LFD (SALIVA, ARTIFICIAL)</td><td>Recordati Rare Diseases, Inc.</td><td>Caphosol® Artificial Saliva; Caphosol Artificial Saliva Tablets</td><td>Requirements related to complying with good manufacturing practices; Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>Gastroenterology - Reproductive, Gynecology and Urology Devices</td><td>FFK (LITHOTRIPTOR, ELECTRO-HYDRAULIC)</td><td>Ultratellege USA Co., Ltd.</td><td>UreTron Model URT</td><td>Discontinuance of the manufacture of the device; Facility closure</td></tr><tr><td>3/13/2026</td><td>Gastroenterology - Reproductive, Gynecology and Urology Devices</td><td>FFK (LITHOTRIPTOR, ELECTRO-HYDRAULIC)</td><td>Ultratellege USA Co., Ltd.</td><td>UreTron Multi Probe Lithotripter System</td><td>Discontinuance of the manufacture of the device; Facility closure</td></tr><tr><td>3/13/2026</td><td>Gastroenterology - Reproductive, Gynecology and Urology Devices</td><td>FFK (LITHOTRIPTOR, ELECTRO-HYDRAULIC)</td><td>Ultratellege USA Co., Ltd.</td><td>UreTron PF Series Probe</td><td>Discontinuance of the manufacture of the device; Facility closure</td></tr><tr><td>3/13/2026</td><td>Gastroenterology/Urology - Renal, Gastrointestinal, Obesity and Transplant Devices</td><td>FKO (CATHETER, PERITONEAL DIALYSIS, SINGLE USE)</td><td>Angelini Pharma Inc.</td><td>Alcavis 50 spray (SKU #: 15502)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Gastroenterology/Urology - Renal, Gastrointestinal, Obesity and Transplant Devices</td><td>KDJ (SET, ADMINISTRATION, FOR PERITONEAL DIALYSIS, DISPOSABLE)</td><td>Angelini Pharma Inc.</td><td>Alcavis 50 (SKU #: 15508, 15501)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Gastroenterology/Urology - Renal, Gastrointestinal, Obesity and Transplant Devices</td><td>PIF (GASTROINTESTINAL TUBES WITH ENTERAL SPECIFIC CONNECTORS)</td><td>Xeridiem Medical Devices</td><td>Bi-Funnel and Tri-Funnel Gastrostomy Feeding Tubes with ENFit® connector, Entuit Gastrostomy BR Balloon Retention Feeding Tube with ENFit® Connection (Catalog #: SBRD-12-ENF; SBRD-14-ENF; SBRD-16-ENF; SBRD-18-ENF; SBRD-20-ENF; SBRD-22-ENF; SBRD-24-ENF)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Gastroenterology/Urology - Renal, Gastrointestinal, Obesity and Transplant Devices</td><td>KNT (TUBES, GASTROINTESTINAL (AND ACCESSORIES))</td><td>Xeridiem Medical Devices</td><td>Entuit Thrive Balloon Retention Gastronomy Feeding Tube (Catalog #: SBRD-12; SBRD-14; SBRD-16; SBRD-18; SBRD-20; SBRD-22; SBRD-24)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>NAB (GAUZE / SPONGE, NONRESORBABLE FOR EXTERNAL USE)</td><td>Cardinal Health</td><td>(SKU# 7198D, 7197D, 7196D, 6726, 6198D, 6197D, 6196D, 6021, 3250, 3041, 1824, 1522, 1334, 1143)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>GEL-FLOW Kit 6mL, Absorbable Gelatin Powder Syringe plus Thrombin, Topical (Bovine) U.S.P, Thrombin-JMI® 5,000 IU with 5mL Diluent Syringe Spray Kit</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>GEL-FLOW NT 6mL Absorbable Gelatin Powder Hemostatic Matrix for Flowable Applications Surgical Kit</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>GEL-FOAM-JMI Powder Kit (Gelfoam® Absorbable Gelatin Powder and Thrombin, Topical (Bovine) U.S.P., THROMBIN-JMI®, 5,000 IU with 5 mL diluent)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Absorbable Gelatin Powder 1 Sterile Powder</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 2 Sterile Dental Sponges Size 4 (2x2cm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 1 Sterile Sponge Size 12-7 (20x60x7mm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 1 Sterile Sponge Size 50 (80x62.5x10mm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 1 Sterile Sponge Size 100 (80x125x10mm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam Sterile Compressed Sponge Size 100</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 1 Sterile Sponge - Size 200 (80x250x10mm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>GEL-FLOW Kit 6mL, Absorbable Gelatin Powder Syringe plus Thrombin, Topical (Bovine) U.S.P, Thrombin-JMI® 5,000 IU with 5mL Diluent Syringe Spray Kit</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>GEL-FLOW NT 6mL Absorbable Gelatin Powder Hemostatic Matrix for Flowable Applications Surgical Kit</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Absorbable Gelatin Powder 1g Sterile Powder</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 2 Sterile Dental Sponges Size 4 (2x2cm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 1 Sterile Sponge Size 12-7 (20x60x7mm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 1 Sterile Sponge Size 50 (80x62.5x10mm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 1 Sterile Sponge Size 100 (80x125x10mm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam Sterile Compressed Sponge Size 100</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>LMF (AGENT, ABSORBABLE HEMOSTATIC, COLLAGEN BASED)</td><td>Pfizer, Inc.</td><td>Gelfoam® Sterile Sponge 1 Sterile Sponge - Size 200 (80x250x10mm)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General &amp; Plastic Surgery - Plastic and Reconstructive Surgery Devices</td><td>HBT (APPLIER, HEMOSTATIC CLIP)</td><td>Lemaitre Vascular, Inc.</td><td>AnastoClip AC Closure System (Catalog #s: 4000-058; e4000-06; e4000-07; e4000-08; 4012-01; 4012-02; 4012-03)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>NEP (SYSTEM/DEVICE, PHARMACY COMPOUNDING)</td><td>Baxter Healthcare Corporation</td><td>Universal Spike with Female Luer Lock Connector (Catalog/SKU #: H93829)</td><td>Shortage or discontinuance of a component, part or accessory of the device (including specific supplies from diagnostic and serological specimen collection kits or reagents for extraction or PCR amplification or serological testing);Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>FRN (PUMP, INFUSION)</td><td>Fresenius Kabi USA, LLC</td><td>Agilia Connect Volumetric Pump (Catalog #: Z019735)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>FRN (PUMP, INFUSION)</td><td>Fresenius Kabi USA, LLC</td><td>Agilia Connect Syringe Pump (Catalog #: Z018735)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>FOZ (CATHETER, INTRAVASCULAR, THERAPEUTIC, SHORT-TERM LESS THAN 30 DAYS)</td><td>Cardinal Health</td><td>(SKU# 8881225390, 8881225707)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>QOG (INJECTION DATA CAPTURE DEVICE)</td><td>Eli Lilly And Co.</td><td>Tempo Smart Button (Catalog #: MS6303)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>QOG (INJECTION DATA CAPTURE DEVICE)</td><td>Eli Lilly And Co.</td><td>Tempo Welcome Kit (Catalog #: MS9841)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>FMF (*SYRINGE, PISTON)</td><td>Synthes GmbH</td><td>CHRONOS(TM) SMALL CYLINDER-L SIZE 5-STERILE (Catalog #: 71092199S; SKU #: 710.921.99S)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>FLL (THERMOMETER, ELECTRONIC, CLINICAL)</td><td>Exergen Corp</td><td>Tympanic Temperature Scanner</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>FLL (THERMOMETER, ELECTRONIC, CLINICAL)</td><td>Exergen Corp</td><td>TAT-5000</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>OEA (NON-SURGICAL GOWN)</td><td>Cardinal Health</td><td>GOWN ISO AAMI 3 TAPE TAB UNIV YLW (SKU #: AT6100)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>OEA (NON-SURGICAL GOWN)</td><td>Cardinal Health</td><td>GOWN ISO AAMI 3 TAPE TAB XL YLW (SKU #: AT6100-XL)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>OEA (NON-SURGICAL GOWN)</td><td>Cardinal Health</td><td>GOWN ISO AAMI 3 TAPE TAB UNIV BLUE (SKU #: AT6200)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Drug Delivery and General Hospital Devices, and Human Factors</td><td>OEA (NON-SURGICAL GOWN)</td><td>Cardinal Health</td><td>GOWN ISO AAMI 3 TAPE TAB XL BLUE (SKU #: AT6200-XL)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>AirLife</td><td>Bacterial/Viral Filter w/o Port (SKU#: BF300-100AEA)</td><td>Low sales volume</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>SunMed Group Holdings, LLC dba AirLife</td><td>Infant HMEF W/ Sampling Port (SKU #: 6232)</td><td>Portfolio simplification</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>FYA (GOWN, SURGICAL)</td><td>Cardinal Health</td><td>(SKU# 39575NA)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>SunMed LLC (dba AirLife)</td><td>Bacterial/Viral Filter w/o Port (SKU #: BF300-100AEA)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>SunMed LLC (dba AirLife)</td><td>AirLife™ Hygroscopic Condenser Humidfier Filter (SKU #: 5723EU,5708, 5708HEPA)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>SunMed LLC (dba AirLife)</td><td>Heat and Moisture Exchange Filter (SKU #: 157)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>AirLife</td><td>Filter, Bacterial/Viral (Catalog #: 6216, 6218)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>AirLife</td><td>Inline Maxi HME Filter, W/Sampling Port (Catalog #: 6221)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>AirLife</td><td>Hepa Filter, W/CO2 Port (Catalog #: 6159)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>AirLife</td><td>In-Line Mini, HME W/Sampling port (Catalog #: 6219)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>AirLife</td><td>In-Line Maxi HMEF w/out Port (Catalog #: 6379)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>CAH (FILTER, BACTERIAL, BREATHING-CIRCUIT)</td><td>AirLife</td><td>Nebulizer Compressor Filter (Catalog #: 6313)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>FYA (GOWN, SURGICAL)</td><td>Cardinal Health</td><td>AAMI 4 Breathable BNS XL (SKU #: 89045NA)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>FXX (MASK, SURGICAL)</td><td>Cardinal Health</td><td>FACE COVER (SKU #: AT771212)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>FXX (MASK, SURGICAL)</td><td>Cardinal Health</td><td>MASK SURGICAL ADHESIVE AND LINER (SKU #: AT75835)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>MSH (RESPIRATOR, SURGICAL)</td><td>Cardinal Health</td><td>N95 RESPIRATOR CONE MED LRG (SKU #: N95A-ML)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>MSH (RESPIRATOR, SURGICAL)</td><td>Cardinal Health</td><td>N95 RESPIRATOR CONE SM (SKU #: N95A-S)</td><td>Discontinuance of the manufacture of the device</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>MSH (RESPIRATOR, SURGICAL)</td><td>Cardinal Health</td><td>N95 RESPIRATOR CONE MED LRG (SKU #: N95A-ML)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>MSH (RESPIRATOR, SURGICAL)</td><td>Cardinal Health</td><td>N95 RESPIRATOR CONE SM (SKU #: N95A-S)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>FXX (MASK, SURGICAL)</td><td>Cardinal Health</td><td>FACE COVER (SKU #: AT771212)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>FXX (MASK, SURGICAL)</td><td>Cardinal Health</td><td>MASK SURGICAL ADHESIVE AND LINER (SKU #: AT75835)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>LZC (MEDICAL GLOVE, SPECIALTY)</td><td>Cardinal Health</td><td>GLV EXAM PF NS NITRILE SIZE M (SKU #: N8831NS)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>General Hospital - Infection Control Devices</td><td>LZC (MEDICAL GLOVE, SPECIALTY)</td><td>Cardinal Health</td><td>GLV EXAM PF NS NITRILE SIZE XL (SKU #: N8833NS)</td><td>Discontinuance of the manufacture of the device; Device on allocation (i.e., limiting the quantity distributed to customers to extend the life of the existing supply)</td></tr><tr><td>3/13/2026</td><td>Microbiology - Microbiology Devices</td><td>QJR (REAGENTS, 2019-NOVEL CORONAVIRUS NUCLEIC ACID)</td><td>GenMark Diagnostics, Inc.</td><td>ePlex SARS-CoV-2 Test (SKU #: EA08222)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Microbiology – Microbiology Devices</td><td>OCC (RESPIRATORY VIRUS PANEL NUCLEIC ACID ASSAY SYSTEM)</td><td>Luminex Corp</td><td>ARIES Flu A/B and RSV Assay</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Microbiology – Microbiology Devices</td><td>QQX (RESPIRATORY SPECIMEN NUCLEIC ACID SARS-COV-2 TEST)</td><td>Luminex Corp</td><td>ARIES SARS-CoV-2 Assay</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Obstetrics/Gynecology - Reproductive, Gynecology and Urology Devices</td><td>OTO (MESH, SURGICAL, SYNTHETIC, UROGYNECOLOGIC, FOR APICAL VAGINAL AND UTERINE PROLAPSE, TRANSABDOMINALLY PLACED)</td><td>Ethicon, Inc., a Johnson &amp; Johnson Company</td><td>GYNEMESH PROLENE SOFT (POLYPROPYLENE) NONABSORBABLE SYNTHETIC SURGICAL MESH FOR PELVIC FLOOR REPAIR (Catalog/SKU #: GPSL;GPSXL3)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Obstetrics/Gynecology - Reproductive, Gynecology and Urology Devices</td><td>OTO (MESH, SURGICAL, SYNTHETIC, UROGYNECOLOGIC, FOR APICAL VAGINAL AND UTERINE PROLAPSE, TRANSABDOMINALLY PLACED)</td><td>Ethicon, Inc., a Johnson &amp; Johnson Company</td><td>ARTISYN Y-SHAPED MESH (Catalog/SKU #: ARTY)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Radiology - Radiological Imaging and Radiation Therapy Devices</td><td>IYN (SYSTEM, IMAGING, PULSED DOPPLER, ULTRASONIC)</td><td>Butterfly Network, Inc.</td><td>Poseidon Ultrasound System (K163510)</td><td>Discontinuance of the manufacture of the device.</td></tr><tr><td>3/13/2026</td><td>Radiology - Radiological Imaging and Radiation Therapy Devices</td><td>IYN (SYSTEM, IMAGING, PULSED DOPPLER, ULTRASONIC)</td><td>Butterfly Network, Inc.</td><td>Butterfly iQ Ultrasound System (K202406)</td><td>Discontinuance of the manufacture of the device.</td></tr></tbody></table></div><h2>How the FDA Determines What Devices are in Shortage</h2><p>For more information, see <a href="/medical-devices/medical-device-supply-chain-and-shortages/supply-and-shortages-medical-devices-frequently-asked-questions" data-entity-type="node" data-entity-uuid="07ba1f29-219d-422b-91c4-fef248c46460" data-entity-substitution="canonical" title="Supplies of Medical Devices for COVID-19: Frequently Asked Questions">Supply and Shortages of Medical Devices: Frequently Asked Questions</a> and <a href="/media/156980/download?attachment" data-entity-type="media" data-entity-uuid="7cec9677-3138-4193-8ae6-22d93d54e414" data-entity-substitution="media_download" title="Fact Sheet: Mitigating and Preventing Medical Device Shortages and Prioritizing Public Health">Fact Sheet: Mitigating and Preventing Medical Device Shortages and Prioritizing Public Health</a>.</p>

<!--BEGIN QUALTRICS WEBSITE FEEDBACK SNIPPET-->
<!--BEGIN QUALTRICS WEBSITE FEEDBACK SNIPPET-->



              
                                            
              
            </div>

                                                  
                          <aside class="col-md-2" role="complementary">
                <section id="block-entityviewcontent-4" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      

<div class="region region-">
  <aside class="lcds-card lcds-card--border-top">
    <ul role="menu" class="lcds-description-list">
      
                            


























  <li role="menuitem" class="node-current-date lcds-description-list__item">
    <div>
      <h2 class="lcds-description-list__item-heading">Content current as of:</h2>
      <p class="lcds-description-list__item-text"><time datetime="2026-10-26T00:00:00Z">10/26/2026</time>
</p>
    </div>
  </li>
              
              
<li role="menuitem" class="lcds-description-list__item">  
	<div>
		
		 <h2 class="lcds-description-list__item-heading">Regulated Product(s)</h2>
		 <ul role="menu" class="lcds-metadata-list">
						  <li role="menuitem">Medical Devices</li>
			  			     			  						              
			
			
			
			
			
			
			
			
					</ul>
	 
			     
						       

			  
						  

			  
						 
	</div>
</li>   

    </ul>

  </aside>
</div>


  </section>


              </aside>
            
                 </article>        
      </main>

    </div>  </div>
<div id="fda-survey-comments"></div>
<script src=https://touchpoints.app.cloud.gov/touchpoints/0eb673d9.js async></script>
<button class="btn btn-primary btn-vertical" id="survey-btn">Feedback</button>
<script src=https://touchpoints.app.cloud.gov/touchpoints/d45bb814.js async=""></script>
                <div class="region region-subscribe">
    <section id="block-entityviewcontent-5" data-block-plugin-id="entity_view:node" class="block block-ctools block-entity-viewnode clearfix">
  
    

      

  </section>


  </div>

  
      <footer id="footer" class="lcds-footer container-fluid">
        
    <div class="row lcds-footer__primary">
    <nav class="text-center">
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/about-fda/about-website/fdagov-archive" >FDA Archive</a></li>
          <li><a href="/about-fda" >About FDA</a></li>
          <li><a href="/about-fda/about-website/internet-accessibility" >Accessibility</a></li>
        </ul>
      </div>
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/about-fda/visitor-information" >Visitor Information</a> </li>
          <li><a href="/about-fda/about-website/website-policies" >Website Policies / Privacy</a></li>
          <li><a href="/about-fda/jobs-and-training-fda/no-fear-act" >No FEAR Act</a></li>
          <li><a href="https://www.hhs.gov/vulnerability-disclosure-policy/index.html" >Vulnerability Disclosure Policy</a></li>
        </ul>
      </div>
      <div class="col-sm-4">
        <ul class="nav">
          <li><a href="/regulatory-information/freedom-information" title="Freedom of Information Act">FOIA</a></li>
          <li><a href="https://www.hhs.gov/" title="Health and Human Services" target="_blank">HHS.gov</a></li>
          <li><a href="https://www.usa.gov/" target="_blank">USA.gov</a></li>
        </ul>
      </div>
    </nav>
  </div>
    <div class="row lcds-footer__secondary">
    <div class="col-sm-12 col-md-6 col-lg-4 lcds-footer__social-links">
      <a href="/about-fda/contact-fda" class="btn btn-default btn-md">Contact FDA</a>
      <a href="https://www.facebook.com/FDA" title="Follow FDA on Facebook" class="no-disclaimer"> 
        <span class="fa fa-facebook fa-2x" aria-hidden="true">
          <span class="sr-only">Follow FDA on Facebook</span> 
        </span>
      </a>
      <a href="https://x.com/FDA" title="Follow FDA on X" class="no-disclaimer">
        <svg class="icon-svg-inline fa-2x" aria-hidden="true">
          <use href="/themes/custom/preview/assets/images/fa-icons.svg#icon-x-twitter">
        </svg>
        <span class="sr-only">Follow FDA on X</span>
      </a>
      <a href="https://instagram.com/FDA" title="Follow FDA on Instagram" class="no-disclaimer">
        <span class="fa fa-instagram fa-2x" aria-hidden="true"> 
          <span class="sr-only">Follow FDA on Instagram</span>
        </span>
      </a>
      <br class='visible-xs-inline'/>
      <a href="https://www.linkedin.com/company/fda/" title="Follow FDA on LinkedIn" class="no-disclaimer">
        <span class="fa fa-linkedin fa-2x" aria-hidden="true"> 
          <span class="sr-only">Follow FDA on LinkedIn</span>
        </span>
      </a>
      <a href="https://youtube.com/@US_FDA" title="View FDA videos on YouTube" class="no-disclaimer">
        <span class="fa fa-youtube fa-2x" aria-hidden="true"> 
          <span class="sr-only">View FDA videos on YouTube</span>
        </span>
      </a>
      <a href="/about-fda/contact-fda/subscribe-podcasts-and-news-feeds" title="Subscribe to FDA RSS feeds">
        <span class="fa fa-rss fa-2x" aria-hidden="true">
          <span class="sr-only">Subscribe to FDA RSS feeds</span>
        </span>
      </a>
    </div>
    <a href="/" title="FDA Homepage">
        <div class="visible-lg-block col-lg-4 text-center">
          <img src="/themes/custom/preview/assets/images/FDA_Logo_Icon_White.svg" height="60px" alt="Food and Drug Administration Logo">
        </div>
    </a>
    <div class="col-sm-12 col-md-6 col-lg-4 text-center lcds-footer__contact-number">
      <span class="fa fa-phone" aria-hidden="true"> </span> 
     <span class="sr-only">Contact Number</span>
      1-888-INFO-FDA (1-888-463-6332)
    </div>
  </div>
  
      <!--END WEBSITE FEEDBACK SNIPPET-->
  

    </footer>
    <a href="" id="btn-top" class="btn btn-primary btn-top"><span class="sr-only">Back to </span>Top</a>
  

  </div>

    
    <script type="application/json" data-drupal-selector="drupal-settings-json">{"path":{"baseUrl":"\/","pathPrefix":"","currentPath":"node\/405600","currentPathIsAdmin":false,"isFront":false,"currentLanguage":"en"},"pluralDelimiter":"\u0003","suppressDeprecationErrors":true,"fda_ckeditor_enhancements":{"basePath":"modules\/custom\/fda_ckeditor_enhancements"},"google_analytics":{"account":"G-273DTKB5QW","trackOutbound":true,"trackMailto":true,"trackTel":true,"trackDownload":true,"trackDownloadExtensions":"7z|aac|arc|arj|asf|asx|avi|bin|csv|doc(x|m)?|dot(x|m)?|exe|flv|gif|gz|gzip|hqx|jar|jpe?g|js|mp(2|3|4|e?g)|mov(ie)?|msi|msp|pdf|phps|png|ppt(x|m)?|pot(x|m)?|pps(x|m)?|ppam|sld(x|m)?|thmx|qtm?|ra(m|r)?|sea|sit|tar|tgz|torrent|txt|wav|wma|wmv|wpd|xls(x|m|b)?|xlt(x|m)|xlam|xml|z|zip"},"bootstrap":{"forms_has_error_value_toggle":1,"modal_animation":1,"modal_backdrop":"true","modal_focus_input":1,"modal_keyboard":1,"modal_select_text":1,"modal_show":1,"modal_size":"","popover_enabled":1,"popover_animation":1,"popover_auto_close":1,"popover_container":"body","popover_content":"","popover_delay":"0","popover_html":0,"popover_placement":"right","popover_selector":"","popover_title":"","popover_trigger":"click"},"ajax":[],"user":{"uid":0,"permissionsHash":"1b1b521ce0efd787b9481ef00f514b542eb396217a4d74c357d2ecd6b6b52a2d"}}</script>
<script src="/files/js/js_-L3Vg07k9-xvqobF-x5ktoR5vZtRyMB7LvqJ9zKBnrk.js?scope=footer&amp;delta=0&amp;language=en&amp;theme=preview&amp;include=eJxdjtEKwzAIRX-oJXsZ7G-CNS4NS6OodHRfv3Ww0A7fjnruzcy5UoQGdfOCFvIfGERpLfQMufIEdTTUIm7DxOzmChKEhVfS4Z4g4oNScdZIbYaGtFBzC4DImgq36Jx3u82sjpyo2z_PYwL_zFTJTvjnPO6_WbxILXtK2G8tXi-3A-wOVHhtlHMHCeSU3duMvegbbCJttQ"></script>
<script src="/libraries/datatables/media/js/jquery.dataTables.min.js?tnn5yj"></script>
<script src="/files/js/js_YyYIiMtJciIueQ0BARuCH2PNjjWVtBSQgxhnYkG17UU.js?scope=footer&amp;delta=2&amp;language=en&amp;theme=preview&amp;include=eJxdjtEKwzAIRX-oJXsZ7G-CNS4NS6OodHRfv3Ww0A7fjnruzcy5UoQGdfOCFvIfGERpLfQMufIEdTTUIm7DxOzmChKEhVfS4Z4g4oNScdZIbYaGtFBzC4DImgq36Jx3u82sjpyo2z_PYwL_zFTJTvjnPO6_WbxILXtK2G8tXi-3A-wOVHhtlHMHCeSU3duMvegbbCJttQ"></script>
<script src="/libraries/datatables/extensions/Responsive/js/dataTables.responsive.min.js?tnn5yj"></script>
<script src="/libraries/datatables/media/js/dataTables.bootstrap4.min.js?tnn5yj"></script>
<script src="/files/js/js_ibVfOK-mMRC9AGiOMnu4UnaXEa13E-y45uMq1vXFtik.js?scope=footer&amp;delta=5&amp;language=en&amp;theme=preview&amp;include=eJxdjtEKwzAIRX-oJXsZ7G-CNS4NS6OodHRfv3Ww0A7fjnruzcy5UoQGdfOCFvIfGERpLfQMufIEdTTUIm7DxOzmChKEhVfS4Z4g4oNScdZIbYaGtFBzC4DImgq36Jx3u82sjpyo2z_PYwL_zFTJTvjnPO6_WbxILXtK2G8tXi-3A-wOVHhtlHMHCeSU3duMvegbbCJttQ"></script>

  <script type="text/javascript"  src="/jud_IBzB5S/oy/gVh_dXCY/9h7GfNwrpDw28k/E1svAgoxHgE/GCxJIh/09Vyc"></script></body>
</html>
